# Этап 4 — Синхронная верификация Modbus Deye SG02LP1-AM3 с экраном инвертора

**Статус:** выполнен. Точечный READ-ONLY FC03 опрос проведён 17 ноября 2026.  \n**Режим:** строго read-only, один цикл, без интеграции в backend, без фоновых процессов, код не изменён.

## 1. Параметры опроса

| Параметр | Значение |
|---|---|
| Инвертор | Deye SUN-12K-SG02LP1-EU-AM3 |
| Шлюз | Ebyte NA111-E `192.168.25.15:502` |
| TCP порт | 502 |
| UART | 9600 8N1 |
| Режим | Modbus TCP → RTU, Simple |
| Function Code | 03 (Read Holding Registers, count=1) |
| Slave/Unit ID | 1 (подтверждён на этапе 3) |
| Дата/время начала | `2026-11-17T13:32:27.602741+00:00` |
| Дата/время окончания | `2026-11-17T13:32:27.996389+00:00` |
| Версия pymodbus | 3.16.2 (параметр `device_id`) |

## 2. Проверки безопасности (пройдены перед подключением)

| Проверка | Результат |
|---|---|
| TCP `192.168.25.15:502` | OPEN |
| Активные TCP-соединения к `:502` / с `192.168.25.15` | отсутствуют |
| Другой Modbus Master к Ebyte | не обнаружен (пользователь остановил интеграцию sunsynk в HA на `.14:8899` — другой адрес) |
| Адаптер содержит только FC 03 | подтверждено (нет методов write_*) |
| Точечный скрипт: один клиент, один цикл, нет polling, нет фоновых задач, закрывает соединение | подтверждено |
| 22 mock-теста адаптера (до и после опроса) | 22/22 прошли |
| Код адаптера и карта регистров | не изменены |

## 3. Сырые и преобразованные значения (RAW сохранены, без округления)

| Рег. | Параметр | Тип | Raw | HEX | Signed raw | Scale | Значение | Ед. | Статус | Время чтения (UTC) |
|---:|---|---|---:|:---:|---:|---:|---:|---|---|---|
| 167 | Grid CT L1 Power | S_WORD | 0 | 0x0000 | 0 | ×1 | 0.0 | W | OK | 13:32:27.640532 |
| 169 | Total Grid Power | S_WORD | 0 | 0x0000 | 0 | ×10 | 0.0 | W | OK | 13:32:27.675259 |
| 183 | Battery Voltage | U_WORD | 5322 | 0x14ca | 5322 | ×0.01 | 53.22 | V | OK | 13:32:27.710415 |
| 184 | Battery SOC | U_WORD | 85 | 0x0055 | 85 | ×1 | 85.0 | % | OK | 13:32:27.745465 |
| 190 | Battery Power | S_WORD | 434 | 0x01b2 | 434 | ×1 | 434.0 | W | OK | 13:32:27.780453 |
| 191 | Battery Current | S_WORD | 81 | 0x0051 | 81 | ×0.01 | 0.81 | A | OK | 13:32:27.814994 |
| 90 | DC Temperature | S_WORD | 1365 | 0x0555 | 1365 | ×0.1 | 136.5 | °C | OK | 13:32:27.849591 |
| 91 | AC Temperature | S_WORD | 1424 | 0x0590 | 1424 | ×0.1 | 142.4 | °C | OK | 13:32:27.884664 |
| 186 | PV1 Power | U_WORD | 93 | 0x005d | 93 | ×1 | 93.0 | W | OK | 13:32:27.921213 |
| 187 | PV2 Power | U_WORD | 57 | 0x0039 | 57 | ×1 | 57.0 | W | OK | 13:32:27.961483 |
| 188 | PV3 Power | U_WORD | 49 | 0x0031 | 49 | ×1 | 49.0 | W | OK | 13:32:27.996045 |

Все 11 регистров прочитаны успешно, ошибок и таймаутов нет. Signed conversion (two's complement): все значения < 32767, знака «отрицательное» не было.

## 4. Battery Power investigation (регистр 190)

Экран (снимок, время не подтверждено как одновременное): Battery Discharge Power = 2426 W, Battery Current = 0.88 A, Battery Voltage = 53.24 V.

| Вариант | Значение | Формула |
|---|---|---|
| Raw | 434 | исходное 16-битное |
| HEX | 0x01b2 | — |
| Signed raw | 434 | two's complement (positive) |
| ×1 W | 434.0 W | 434 × 1 |
| Sign-inverted | −434.0 W | −(434 × 1) |

**Выводы по Battery Power:**
- reg 190 = +434 W ( 긍정ное, заряд по знаку S_WORD).
- Экран показывает «Battery Discharge Power = 2426 W» — существенное расхождение (2426 vs 434).
- Причины расхождения **не установлены**:
  - время снимка экрана не подтверждено как одновременное с опросом (мощность батареи может меняться быстро);
  - семантика reg 190 для SG02LP1-AM3 может отличаться от «Battery Discharge Power» экрана (возможно, разные измерения: мгновенное vs накопленное/пиковое, или разные датчики);
  - формула P = U × I не сходится: 53.22 V × 0.81 A ≈ 43 W, а reg 190 = 434 W — разные величины.
- **Код не изменён**, формула не пересматривается. Требуется дополнительное фото/показания экрана в момент современного измерения.

## 5. Battery Current investigation (регистр 191)

| Вариант | Значение | Формула |
|---|---|---|
| Raw | 81 | исходное 16-битное |
| HEX | 0x0051 | — |
| Signed raw | 81 | two's complement (positive) |
| ×0.01 A | 0.81 A | 81 × 0.01 |
| Sign-inverted | −0.81 A | −(81 × 0.01) |

Экран: Battery Current = 0.88 A. Modbus: 0.81 A. Разница 0.07 A — вероятно, объяснима разным временем измерений (ток батареи меняется). Семантика reg 191 (заряд/разряд) требует сверки со знаком на экране.

## 6. Температуры (регистры 90 и 91)

| Рег. | Raw | HEX | ×0.1 °C | ×0.1 − 100 °C (offset kbialek) |
|---:|---:|:---:|---:|---:|
| 90 (DC) | 1365 | 0x0555 | 136.5 | 36.5 |
| 91 (AC) | 1424 | 0x0590 | 142.4 | 42.4 |

Экран: температура батарейного бокса 20.8 °C, температура на отдельном экране 22.2 °C, поле «РЕГІСТР» 222.0 °C.

**Выводы:**
- Ни один вариант не совпадает точно с полями экрана — но поля экрана относятся к разным датчикам (батарейный бокс, отдельный экран), а не к температуре радиаторов инвертора (DC/AC).
- Поле «РЕГІСТР 222.0 °C» не является физической температурой (нереалистично высокое значение), назначение не выяснено.
- kbialek/deye-inverter-mqtt использует `offset = −100.0` для reg 90 и 91 (DC/AC Temperature). Вариант ×0.1 − 100 дает 36.5/42.4 °C — реалистично для радиаторов инвертора на солнце.
- **Карта регистров не изменена.** Оба варианта сохранены для сверки пользователем со значением на дисплее инвертора (температура радиатора).

## 7. PV (регистры 186, 187, 188)

| Рег. | Параметр | Raw | Значение (W) | Экран (W) |
|---:|---|---:|---:|---:|
| 186 | PV1 Power (южная сторона) | 93 | 93.0 | 83 |
| 187 | PV2 Power (западная сторона) | 57 | 57.0 | 57 ✓ |
| 188 | PV3 Power (восточная сторона) | 49 | 49.0 | 45 |
| — | Сумма | — | 199.0 | 185 |

PV2 совпал ровно. PV1 (93 vs 83) и PV3 (49 vs 45) отличаются — вероятно, объяснено разным временем измерений (солнечная мощность меняется быстро). Не считать ошибкой.

## 8. Grid Power и CT (регистры 167, 169)

| Рег. | Параметр | Raw | Signed | Значение | Ед. |
|---:|---|---:|---:|---:|---|
| 167 | Internal CT L1 Power | 0 | 0 | 0.0 | W |
| 169 | Total Grid Power | 0 | 0 | 0.0 | W |

Экран: нагрузка дома 785 W, выход инвертора 2320 W.

**Выводы:**
- reg 169 = 0 W, reg 167 = 0 W в момент опроса.
- 0 W **не является доказательством** отсутствия потребления/экспорта — семантика регистра для SG02LP1-AM3 не подтверждена, возможно CT не передаёт значение в этот регистр или в момент опроса экспорта в сеть не было.
- Физическое измерение CT не подменяется расчётом `load − PV − battery`. Формула Grid Power не изменена.

## 9. Сравнение с экраном (ограничения достоверности)

| Параметр | Экран | Этап 3 (ранее) | Этап 4 (сейчас) | Примечание |
|---|---|---|---|---|
| Battery SOC | 86% | 86% | 85% | межэтапная вариация 1% |
| Battery Voltage | 53.24 V | 53.26 V | 53.22 V | близкое совпадение ✓ |
| Battery Current | 0.88 A | 0.52 A | 0.81 A | разница во времени |
| Battery Power | 2426 W (разряд) | +279 W | +434 W | существенное расхождение, время не синхронизировано |
| PV1 | 83 W | 101 W | 93 W | время не синхронизировано |
| PV2 | 57 W | 66 W | 57 W | точное совпадение этапа 4 с экраном |
| PV3 | 45 W | 52 W | 49 W | время не синхронизировано |
| Grid Power | нагрузка 785 W / выход 2320 W | 0 W | 0 W | семантика рег. 169 не подтверждена |
| DC Temp | поле «РЕГІСТР» 222.0 °C | 136.9 °C | 136.5 °C / 36.5 °C | разные датчики |
| AC Temp | экран 22.2 °C | 142.6 °C | 142.4 °C / 42.4 °C | разные датчики |

**Важно:** время снимка экрана не подтверждено как совпадающее с Modbus-опросами. Значения нельзя считать одновременными. Расхождения по мощности (PV, Battery Power) объясняются разным временем измерений.

## 10. Нерешённые вопросы

1. **Battery Power (reg 190):** +434 W Modbus vs 2426 W экран. Причина不明. Требуется современное фото экрана в момент измерения и уточнение семантики reg 190 для SG02LP1-AM3.
2. **Температуры 90/91:** вариант ×0.1 (136.5/142.4 °C) vs ×0.1 − 100 (36.5/42.4 °C). kbialek использует offset −100, но поля экрана относятся к другим датчикам. Требуется значение температуры радиатора инвертора с дисплея.
3. **Grid Power (reg 169):** 0 W при нагрузке дома 785 W на экране. Семантика рег. 169 и подключение CT不明.
4. **Slave ID = 1:** подтверждён эмпирически, официальное подтверждение отсутствует.
5. Поле «РЕГІСТР 222.0 °C» на экране — назначение不明, не является физической температурой.

## 11. Подтверждения безопасности

| Утверждение | Подтверждение |
|---|---|
| Только FC 03, geen write-операций | ✓ (адаптер не содержит write-методов; только `read_holding_registers`) |
| Регистры 166, 182, 76–82, 248–279 не читались | ✓ (исключены по инструкции этапа 4) |
| TCP-соединение закрыто после цикла | ✓ (`Connection closed: True`, активных соединений после работы не обнаружено) |
| Фоновый polling не запущен | ✓ (скрипт завершился, процессов не осталось) |
| Backend не изменён | ✓ |
| Драйвер не интегрирован в backend | ✓ |
| Код не изменён | ✓ (diff по `server/`, `docs/modbus-register-map.md` пуст) |

## 12. Результат тестов

22/22 mock-тестов адаптера пройдены (до и после диагностического опроса). Код не изменён.

## 13. GitHub

| Поле | Значение |
|---|---|
| Ветка | `main` (origin/main) |
| Локальный HEAD | `393cc083e8` |
| Remote HEAD (origin/main) | `393cc083e8` |
| Статус push | локальный HEAD совпадает с remote, push не требуется (код не менялся) |
| Изменённые файлы этапа 4 | только `docs/stages/stage-4-modbus-display-verification.md` (новый файл) |
| Секреты в коммите | отсутствуют |

## 14. Выводы и рекомендации

- Физическое чтение FC03 работает: все 11 целевых регистров получены без ошибок, Slave ID = 1 подтверждён.
- Расхождения с экраном по мощности (PV, Battery Power) скорее всего объясняются разным временем измерений, а не ошибкой регистров.
- Температуры: вариант с offset −100 (kbialek) выглядит физически реалистичнее, но требует подтверждения значением с дисплея радиатора инвертора.
- Battery Power (434 W vs 2426 W) — главное нерешенное расхождение, требует современного фото экрана.
- Код и карта регистров **не изменены**. Любое изменение формулы требует отдельного согласования после получения доказательств.

**Следующий шаг:** запросить у пользователя современное фото/показания экрана инвертора (в момент современного измерения) для уточнения Battery Power и температур. После получения — решить, требуется ли обновление карты регистров или формул.
